---
datum: 2026-11-16
thema: Anzeige — grüne Ok-Kacheln, Ist für die Allgemeinbereiche, Klartext statt Ids
pr: offen
---

# Anzeige

**Keine Migration, keine Server-Änderung.** Sieben Punkte aus der Liste
des Betreibers vom 16.11.2026, dazu zwei Befunde, die beim Bauen
dazukamen.

## 1. Grüne Icons bei Ok-Kacheln — die Regel steht an einer Stelle

Die Vorgabe lautete: **grün nur, wenn der Zustand belegt in Ordnung ist.
Unbekannt oder inaktiv bleibt grau.** Daraus wurde eine Funktion mit
**drei** Werten, nicht ein boolescher Schalter:

```ts
function ton(ok: boolean | null, problem: KpiTone): KpiTone {
  if (ok === null) return "neutral";
  return ok ? "success-soft" : problem;
}
```

**Der dritte Fall ist der Grund für die Funktion.** „Fenster offen" zeigt
0, wenn die Erkennung im Gerät aus ist — und 0 sieht aus wie ein Befund.
Am 07.11.2026 stand hausweit keine einzige Zeile `open_window = true`,
bei 49 belegten Temperatureinbrüchen allein in Zimmer 306. Diese Kachel
grün zu färben hieße, eine ausgeschaltete Messung als Entwarnung zu
zeigen. Ein boolescher Schalter hätte genau das getan, weil er „niemand
hat gemessen" und „nichts gefunden" nicht unterscheiden kann.

**Welche Kachel die Funktion ruft, ist die Entscheidung** — und sie steht
an einer Stelle. „Belegte Zimmer", „Ø Raumtemperatur" und „Aktive
Übersteuerungen" rufen sie nicht: 47 belegte Zimmer sind nicht besser als
0.

### Eine Abweichung von der Liste, und warum

Die Vorgabe nannte **„Schwache Batterie, Befehle nicht angenommen,
Relais-Zone stumm: grün bei 0"**. „Ventil prüfen" und „Zimmer zu warm"
standen nicht dabei, sind aber dieselbe Familie.

Ich hatte sie zuerst buchstabengetreu grau gelassen. **Das Bild hat
entschieden:** drei Kacheln nebeneinander, alle mit einer 0, zwei grau
und eine grün — das liest sich als Fehler in der Anzeige, nicht als
Unterschied in der Sache. Sie sind jetzt grün. Wer es anders will, ändert
zwei Zeilen in `buildCards`; die Stelle ist im Code benannt.

### Geprüft wird die Entscheidung, nicht die Farbe

`KpiCard` trägt jetzt `data-tone`. Ein Test auf die Tailwind-Klasse würde
beim ersten Umbenennen eines Tokens rot, ohne dass sich an der Aussage
etwas ändert; `data-tone` ist das, was vorgegeben wurde.

**23 e2e-Fälle**, jede beurteilende Kachel **zweimal**: im Ok-Zustand und
gestört. Nur den Ok-Zustand zu prüfen hieße, nicht zeigen zu können, dass
die Regel greift.

## 2. Ist-Temperatur für Bar und Rezeption

Dort stand kein Ist und kein Soll, nur Striche. Der Grund lag in
`services/referenzzone`: die Regel sucht eine Zone namens
**„Schlafzimmer"**, und ein Allgemeinbereich hat keine — die Zonen heißen
„Barbereich" und „Eingang".

**Seit heute vertritt sich eine einzige Zone selbst.** Bei genau einer
gibt es nichts zu entscheiden; „keine Referenz" war dort kein fehlendes
Merkmal, sondern eine Regel am falschen Ort. **Bei mehreren Zonen ohne
Namenstreffer bleibt es bei „keine Referenz"** — dann wäre jede Wahl
geraten, und ein geratener Ist-Wert ist schlechter als ein Strich.

**Dazu musste der Namensfilter aus dem SQL weichen.** Er stand halb in
der Abfrage und halb in der Funktion; ein Zimmer ohne „Schlafzimmer" kam
in der Abfrage gar nicht vor, und der Rückfall wäre wirkungslos geblieben,
bevor er geschrieben war. Kosten: 103 statt 45 Zeilen in **einer**
Abfrage.

Das Zonen-Aggregat filtert **nicht** auf `measure_only` — ein Fühler, der
nur misst, zählt für den Ist-Wert mit. Das war schon so und ist die
Voraussetzung dafür, dass in den Allgemeinbereichen überhaupt etwas steht.

## 3. Geräteanzahl in der Zimmerliste

Unter dem Ist steht jetzt „2 Geräte" / „1 Gerät" / „kein Gerät". Die
Frage nach einem leeren Ist war jedes Mal „hängt da überhaupt etwas?",
und die Antwort stand nur auf der Zimmerseite.

Gezählt werden **aktive** Geräte (`retired_at IS NULL`) über alle Zonen
des Zimmers, in **einer** Abfrage. `0` heißt „kein Gerät", `null` heißt
„nicht ermittelt" — nur der Listen-Endpoint füllt das Feld.

## 4. Relais-Zustand: „unbekannt — letzte Meldung HH:MM" ab 25 Minuten

„ein" und „aus" sagen etwas über jetzt. Eine Meldung von vor vierzehn
Stunden sagt nichts, stand aber genauso da — **genau diese Lage bestand
am 12./13.11. vierzehn Stunden lang**.

**Die 25 Minuten stehen nicht im Frontend.** Sie sind
`relay_meldeintervall_s × VERALTUNGS_FAKTOR` und kommen aus
`zustand_veraltungs_fenster()` — derselben Funktion, an der der Wächter
entscheidet, ob er dem Zustand glaubt, und an der die Abfrage-Drosselung
ihren Abstand nimmt. Die Oberfläche ist der **dritte** Verbraucher einer
Zahl, nicht der zweite Ort, an dem sie steht.

**Keine Meldung ist nicht „veraltet"**, sondern „keine Meldung": dann
gibt es nichts, was alt sein könnte, und die Karte nennt keine Uhrzeit,
die es nicht gibt.

## 5. Paketverlust: „zu wenige Meldungen" statt „—"

Ein Strich liest sich als „kaputt" oder „nicht geladen". Hier ist aber
alles in Ordnung — es liegen nur zu wenige Frames im Fenster, um eine
Lücke sehen zu können. Der Unterschied zu 0 % stand schon in der
Zusatzzeile, also unter der Zeile, die man zuerst liest.

## 6. Firmware aus einer Quelle

Sie stand **zweimal auf derselben Seite**: in den Gerätedaten und in der
Relais-Karte. Beide lesen dieselbe Spalte — es war also keine zweite
Wahrheit in den Daten, aber eine in der Anzeige: zwei Abfragen mit
eigenen Aktualisierungszeiten, und nach einem Firmware-Bericht stand eine
Weile links der neue und rechts der alte Wert. Die Zeile in der
Relais-Karte ist weg; die oben gilt für **alle** Gerätearten.

## 7. Nie die `device_id` — Etikett und Art

**Der Grund ist nicht Geschmack.** Gerät **109** trägt das Etikett
**„108"**, Gerät **110** das Etikett **„109 Panel"**. Eine Meldung
`device_id=109 ist kein Relais` liest sich wie eine Aussage über das
Panel 109 und ist eine über ein anderes Gerät.

```
vorher:  device_id=109 ist kein Relais (kind=DeviceKind.THERMOSTAT)
jetzt:   Gerät „108" (Thermostat) ist kein Relais.
```

Ohne Etikett bleibt die **DevEUI** — sie steht auf dem Gerät; die Id steht
nirgends, wo jemand nachsehen könnte.

**Eine Stelle behält die Nummer, und das ist Absicht:** ein Gerät, das es
nicht gibt, hat kein Etikett. Dort heißt es jetzt „Es gibt kein Gerät mit
der **Nummer** 987654." — „Nummer" statt `device_id`, damit niemand sie
für eine Hausnummer hält.

**Was ich gesucht und nicht gefunden habe:** eine weitere Stelle, an der
die Oberfläche eine `device_id` zeigt. Die Alarm-Mails nennen Etikett
oder DevEUI, die Relais-Karte das Etikett, die Zonen-Melder die
Etiketten. Wenn Sie die Id noch irgendwo sehen: bitte wo, dann ist es
eine Zeile.

## 8. Umlaute

**Im Sichtbaren**, nicht in Kommentaren und Docstrings — dort bleibt die
ASCII-Schreibweise die Hausregel.

| Stelle | vorher |
|---|---|
| `engine-decision-panel` (5 Etiketten) | „Geraet abgenommen", „Geraet blockiert (…)" |
| Alarm-Mail „nimmt keine Befehle an" | „Geraet", „uebernimmt", „pruefen", „bestaetigt", „noetig" |
| Alarm-Mail „Relais-Zone stumm" | „Fuehler", „Geraete", „Gehaeuse", „Funkstoerung", „ausgekuehlt" … |

Eine Zeile mischte sogar beides: **„Geraet blockiert (Zimmer
Übersteuerung gesperrt)"**.

**Beim Umstellen zwei Fallen**, beide gefunden und behoben:

* Der Ersetzer hat **Code** getroffen: `befund.fuehler` wurde zu
  `befund.fühler`, und die Liste der stummen Fühler war plötzlich ein
  Namensfehler. `mypy` hat es gefangen; die Attributnamen sind
  zurückgesetzt.
* Eine **Spalte** verrutschte: „Gerät" ist ein Zeichen kürzer als
  „Geraet", und in der Zahlen-Tabelle der Mail stand die erste Zeile
  danach um eins versetzt. Nachgezogen.

## Die zwei Befunde, die beim Bauen dazukamen

**Ein Schema-Pflichtfeld bricht jeden Mock.** Der erste Lauf von #428 in
der CI fiel, weil `rssi_dbm`/`snr_db` als zod-Pflicht jeden vorhandenen
Relais-Mock scheitern ließen — die Karte zeigte „Der Stand des Relais ist
nicht abrufbar." Lokal hatte ich `type-check` und `lint` laufen lassen,
aber nicht die e2e-Suite: Mocks sind Literale und werden erst zur
Laufzeit geparst, `tsc` sieht das nicht. Gilt für diesen PR genauso
(`zustand_veraltet`), hier vor dem Push behoben.

**Ein Test prüfte die Anzeige eines Urteils statt das Urteil.** Eine
Mutationsprobe zeigte: `zustand_veraltet=False` fest zu verdrahten blieb
grün — der e2e-Test **setzt** das Urteil im Mock. Jetzt prüfen zwei
Backend-Tests die Rechnung, und die Probe beißt.

## Prüfungen

* **23 neue e2e-Fälle** für die Ok-Regeln, 2 für den veralteten
  Relais-Zustand, Paketverlust-Spec angepasst.
* **Backend:** 6 neue Tests (Etikett/Art, Veraltung, Geräteanzahl,
  Referenzzone), 3 vorhandene umgestellt, weil sie die alte Regel
  festhielten.
* **10 Mutationsproben, alle rot** — 6 Backend, 4 Frontend. Zwei blieben
  im ersten Durchgang grün und haben echte Lücken gezeigt (der Zähler
  wurde vom Endpunkt maskiert; die Veraltung war gar nicht geprüft).
* Lokal: `ruff`, `mypy` (164 Dateien), **2089 Backend-Tests** gegen
  echtes Postgres, `type-check`, `lint`, **410 e2e-Tests**.

Bilder: `docs/status/bilder/2026-11-16-anzeige/`.

**Querverweise:** §5.53 (eine Wahrheit), §5.73 (Schwellen im Backend),
§5.77 (eine veraltete Notiz), §5.79 (ein Melder, dem niemand glaubt),
§5.55 (ein Test in der falschen Umgebung), §0 S6 (nicht raten),
`docs/status/2026-11-16-relais-signal.md`.
