---
titel: Veranstaltung in der Bar oder im Speisesaal
kategorie: Abläufe an der Rezeption
stichworte: Bar, Speisesaal, Allgemeinbereich, Betriebszeit, Tagesplan, Veranstaltung, Übersteuerung, Ablauf
rollen: alle
stand: 2026-11-21
---

Ein Allgemeinbereich soll außerhalb seiner Betriebszeit warm sein, oder
wärmer als üblich. Drei Wege, und die Wahl zwischen ihnen ist die ganze
Entscheidung: einmalig, dauerhaft mit einer Zeit, dauerhaft mit mehreren.

## Einmalig: Übersteuerung mit Ablauf

Für eine Veranstaltung am Abend, ein Weihnachtsessen, einen
Seminarraum, der einmal gebraucht wird.

1. **Zimmerübersicht** → den Bereich anklicken (Bar, Speisesaal …).
2. **Temperatur ändern.**
3. Wert eintragen und **Ablauf setzen** — vorgeschlagen sind vier
   Stunden, mehr als 24 gehen nicht.

Der Ablauf ist Pflicht und das ist Absicht: eine Übersteuerung ohne Ende
heizt die Bar auch am nächsten Vormittag, und das sieht niemand, weil
dort kein Gast schläft.

**Zwei Stunden Vorlauf einplanen.** Ein großer Raum braucht länger als
ein Zimmer. Wer um 19 Uhr Gäste erwartet, setzt es um 17 Uhr.

Kommt ein niedrigerer Wert zurück als eingegeben, hat die Kappung des
Raumtyps gegriffen — mehr lässt der Raumtyp nicht zu.

## Dauerhaft: Betriebszeit ändern

Wenn sich die **Öffnungszeit** ändert — die Bar öffnet ab jetzt um 16
statt um 18 Uhr.

**Zimmer-Detailseite → Tab „Stammdaten" → Betriebszeit.** Beginn und
Ende eintragen; „24:00" als Ende heißt Mitternacht. Innerhalb der
Betriebszeit gilt der Wert „Betrieb", außerhalb „Absenkung".

Nur Administratoren können das speichern. Ein halbes Fenster — nur
Beginn oder nur Ende — wird abgelehnt, weil nicht erkennbar wäre, was
mit der anderen Hälfte gemeint ist.

## Dauerhaft und mehrfach am Tag: Tagesplan

Wenn ein Bereich zu **verschiedenen Zeiten verschieden** warm sein soll —
morgens zum Frühstück wärmer als über den Tag.

**Zimmer-Detailseite → Tab „Stammdaten" → Tagesplan.** Je Zeile ein
Fenster: von, bis, Sollwert. Was kein Fenster abdeckt, ist Absenkung.
Der Balken darunter zeigt den Tag: gefüllt ist Fenster, schraffiert ist
Absenkung.

Solange ein Tagesplan steht, **wirkt die Betriebszeit dieses Bereichs
nicht**. Sie bleibt eingetragen und gilt wieder, sobald der Plan
gelöscht ist. Ein Fenster über Mitternacht gibt es nicht — dafür zwei
Zeilen, eine bis 24:00 und eine ab 00:00.

Auch das dürfen nur Administratoren speichern.

## Die Probe

Wird die Zeit **nächste Woche wieder anders**, ist es eine
Übersteuerung. Bleibt sie so und ist es **eine** Zeit, ist es die
Betriebszeit. Bleibt sie so und sind es **mehrere** Zeiten am Tag, ist es
der Tagesplan. Eine Übersteuerung dreimal zu setzen ist ein Hinweis, dass
die Zeiten falsch stehen.

## Warum das in einem Gästezimmer nicht so geht

Dort braucht eine Wunschtemperatur einen eingecheckten Gast — ohne
Belegung ist der Knopf nicht nutzbar, und darunter steht „nur bei
belegtem Zimmer". In einem Allgemeinbereich gibt es keine Belegung,
deshalb geht es dort jederzeit.
